[FileInfo]
FileName=openUC2_satellite.eds
FileVersion=1
FileRevision=1
EDSVersion=4.0
Description=UC2 ESP32-S3 Satellite Node
CreationTime=12:00AM
CreationDate=01-01-2025
CreatedBy=openUC2 GmbH
ModificationTime=12:00AM
ModificationDate=01-01-2025
ModifiedBy=openUC2 GmbH

[DeviceInfo]
VendorName=openUC2 GmbH
VendorNumber=0x000055C2
ProductName=UC2 ESP32-S3 Satellite Node
ProductNumber=0x00010001
RevisionNumber=0x00000001
BaudRate_10=0
BaudRate_20=0
BaudRate_50=0
BaudRate_125=1
BaudRate_250=1
BaudRate_500=1
BaudRate_800=0
BaudRate_1000=1
SimpleBootUpMaster=0
SimpleBootUpSlave=1
Granularity=8
DynamicChannelsSupported=0
CompactPDO=0
GroupMessaging=0
NrOfRXPDO=4
NrOfTXPDO=4
LSS_Supported=1
NG_Slave=0

[DummyUsage]
Dummy0001=0
Dummy0002=1
Dummy0003=1
Dummy0004=1
Dummy0005=1
Dummy0006=1
Dummy0007=1

[Comments]
Lines=2
Line1=Generated from uc2_canopen_registry.yaml (2025-01-01)
Line2=DO NOT EDIT — regenerate with tools/regenerate_all.py

[MandatoryObjects]
SupportedObjects=3
1=0x1000
2=0x1001
3=0x1018

[1000]
ParameterName=Device type
ObjectType=0x7
;StorageLocation=PERSIST_COMM
DataType=0x0007
AccessType=ro
DefaultValue=0x00000000
PDOMapping=0

[1001]
ParameterName=Error register
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x00
PDOMapping=1

[1018]
ParameterName=Identity
ObjectType=0x9
;StorageLocation=PERSIST_COMM
SubNumber=0x5

[1018sub0]
ParameterName=Highest sub-index supported
ObjectType=0x7
;StorageLocation=PERSIST_COMM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[1018sub1]
ParameterName=Vendor-ID
ObjectType=0x7
;StorageLocation=PERSIST_COMM
DataType=0x0007
AccessType=ro
DefaultValue=0x000055C2
PDOMapping=0

[1018sub2]
ParameterName=Product code
ObjectType=0x7
;StorageLocation=PERSIST_COMM
DataType=0x0007
AccessType=ro
DefaultValue=0x00010001
PDOMapping=0

[1018sub3]
ParameterName=Revision number
ObjectType=0x7
;StorageLocation=PERSIST_COMM
DataType=0x0007
AccessType=ro
DefaultValue=0x00000001
PDOMapping=0

[1018sub4]
ParameterName=Serial number
ObjectType=0x7
;StorageLocation=PERSIST_COMM
DataType=0x0007
AccessType=ro
DefaultValue=0x00000000
PDOMapping=0

[OptionalObjects]
SupportedObjects=18
1=0x1017
2=0x1200
3=0x1400
4=0x1600
5=0x1401
6=0x1601
7=0x1402
8=0x1602
9=0x1403
10=0x1603
11=0x1800
12=0x1A00
13=0x1801
14=0x1A01
15=0x1802
16=0x1A02
17=0x1803
18=0x1A03

[1017]
ParameterName=Producer heartbeat time
ObjectType=0x7
;StorageLocation=PERSIST_COMM
DataType=0x0006
AccessType=rw
DefaultValue=500
PDOMapping=0

[1200]
ParameterName=SDO server parameter
ObjectType=0x9
;StorageLocation=RAM
SubNumber=0x3

[1200sub0]
ParameterName=Highest sub-index supported
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x02
PDOMapping=0

[1200sub1]
ParameterName=COB-ID client to server (rx)
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=ro
DefaultValue=$NODEID+0x600
PDOMapping=0

[1200sub2]
ParameterName=COB-ID server to client (tx)
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=ro
DefaultValue=$NODEID+0x580
PDOMapping=0

[1400]
ParameterName=RPDO1 communication parameter
ObjectType=0x9
;StorageLocation=PERSIST_COMM
SubNumber=0x6

[1400sub0]
ParameterName=Highest sub-index supported
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x06
PDOMapping=0

[1400sub1]
ParameterName=COB-ID used by PDO
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=$NODEID+0x200
PDOMapping=0

[1400sub2]
ParameterName=Transmission type
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=254
PDOMapping=0

[1400sub3]
ParameterName=Inhibit time
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0

[1400sub5]
ParameterName=Event timer
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0

[1400sub6]
ParameterName=SYNC start value
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[1600]
ParameterName=RPDO1 mapping parameter
ObjectType=0x9
;StorageLocation=PERSIST_COMM
SubNumber=0x3

[1600sub0]
ParameterName=Number of mapped objects
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=2
PDOMapping=0

[1600sub1]
ParameterName=Application object 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0x20000120
PDOMapping=0

[1600sub2]
ParameterName=Application object 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0x20020120
PDOMapping=0

[1401]
ParameterName=RPDO2 communication parameter
ObjectType=0x9
;StorageLocation=PERSIST_COMM
SubNumber=0x6

[1401sub0]
ParameterName=Highest sub-index supported
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x06
PDOMapping=0

[1401sub1]
ParameterName=COB-ID used by PDO
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=$NODEID+0x300
PDOMapping=0

[1401sub2]
ParameterName=Transmission type
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=254
PDOMapping=0

[1401sub3]
ParameterName=Inhibit time
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0

[1401sub5]
ParameterName=Event timer
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0

[1401sub6]
ParameterName=SYNC start value
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[1601]
ParameterName=RPDO2 mapping parameter
ObjectType=0x9
;StorageLocation=PERSIST_COMM
SubNumber=0x5

[1601sub0]
ParameterName=Number of mapped objects
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=4
PDOMapping=0

[1601sub1]
ParameterName=Application object 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0x20030008
PDOMapping=0

[1601sub2]
ParameterName=Application object 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0x20070108
PDOMapping=0

[1601sub3]
ParameterName=Application object 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0x20050108
PDOMapping=0

[1601sub4]
ParameterName=Application object 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0x20100108
PDOMapping=0

[1402]
ParameterName=RPDO3 communication parameter
ObjectType=0x9
;StorageLocation=PERSIST_COMM
SubNumber=0x6

[1402sub0]
ParameterName=Highest sub-index supported
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x06
PDOMapping=0

[1402sub1]
ParameterName=COB-ID used by PDO
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=$NODEID+0x400
PDOMapping=0

[1402sub2]
ParameterName=Transmission type
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=254
PDOMapping=0

[1402sub3]
ParameterName=Inhibit time
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0

[1402sub5]
ParameterName=Event timer
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0

[1402sub6]
ParameterName=SYNC start value
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[1602]
ParameterName=RPDO3 mapping parameter
ObjectType=0x9
;StorageLocation=PERSIST_COMM
SubNumber=0x5

[1602sub0]
ParameterName=Number of mapped objects
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=4
PDOMapping=0

[1602sub1]
ParameterName=Application object 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0x21000110
PDOMapping=0

[1602sub2]
ParameterName=Application object 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0x22000008
PDOMapping=0

[1602sub3]
ParameterName=Application object 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0x22010008
PDOMapping=0

[1602sub4]
ParameterName=Application object 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0x22020020
PDOMapping=0

[1403]
ParameterName=RPDO4 communication parameter
ObjectType=0x9
;StorageLocation=PERSIST_COMM
SubNumber=0x6

[1403sub0]
ParameterName=Highest sub-index supported
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x06
PDOMapping=0

[1403sub1]
ParameterName=COB-ID used by PDO
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=$NODEID+0x500
PDOMapping=0

[1403sub2]
ParameterName=Transmission type
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=254
PDOMapping=0

[1403sub3]
ParameterName=Inhibit time
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0

[1403sub5]
ParameterName=Event timer
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0

[1403sub6]
ParameterName=SYNC start value
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[1603]
ParameterName=RPDO4 mapping parameter
ObjectType=0x9
;StorageLocation=PERSIST_COMM
SubNumber=0x3

[1603sub0]
ParameterName=Number of mapped objects
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=2
PDOMapping=0

[1603sub1]
ParameterName=Application object 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0x26000120
PDOMapping=0

[1603sub2]
ParameterName=Application object 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0x26000220
PDOMapping=0

[1800]
ParameterName=TPDO1 communication parameter
ObjectType=0x9
;StorageLocation=PERSIST_COMM
SubNumber=0x6

[1800sub0]
ParameterName=Highest sub-index supported
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x06
PDOMapping=0

[1800sub1]
ParameterName=COB-ID used by PDO
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=$NODEID+0x180
PDOMapping=0

[1800sub2]
ParameterName=Transmission type
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=254
PDOMapping=0

[1800sub3]
ParameterName=Inhibit time
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=5
PDOMapping=0

[1800sub5]
ParameterName=Event timer
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=100
PDOMapping=0

[1800sub6]
ParameterName=SYNC start value
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[1A00]
ParameterName=TPDO1 mapping parameter
ObjectType=0x9
;StorageLocation=PERSIST_COMM
SubNumber=0x4

[1A00sub0]
ParameterName=Number of mapped objects
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=3
PDOMapping=0

[1A00sub1]
ParameterName=Application object 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0x20010120
PDOMapping=0

[1A00sub2]
ParameterName=Application object 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0x20040108
PDOMapping=0

[1A00sub3]
ParameterName=Application object 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0x20160108
PDOMapping=0

[1801]
ParameterName=TPDO2 communication parameter
ObjectType=0x9
;StorageLocation=PERSIST_COMM
SubNumber=0x6

[1801sub0]
ParameterName=Highest sub-index supported
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x06
PDOMapping=0

[1801sub1]
ParameterName=COB-ID used by PDO
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=$NODEID+0x280
PDOMapping=0

[1801sub2]
ParameterName=Transmission type
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=254
PDOMapping=0

[1801sub3]
ParameterName=Inhibit time
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=10
PDOMapping=0

[1801sub5]
ParameterName=Event timer
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=200
PDOMapping=0

[1801sub6]
ParameterName=SYNC start value
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[1A01]
ParameterName=TPDO2 mapping parameter
ObjectType=0x9
;StorageLocation=PERSIST_COMM
SubNumber=0x5

[1A01sub0]
ParameterName=Number of mapped objects
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=4
PDOMapping=0

[1A01sub1]
ParameterName=Application object 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0x23000108
PDOMapping=0

[1A01sub2]
ParameterName=Application object 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0x23000208
PDOMapping=0

[1A01sub3]
ParameterName=Application object 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0x23100110
PDOMapping=0

[1A01sub4]
ParameterName=Application object 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0x23100210
PDOMapping=0

[1802]
ParameterName=TPDO3 communication parameter
ObjectType=0x9
;StorageLocation=PERSIST_COMM
SubNumber=0x6

[1802sub0]
ParameterName=Highest sub-index supported
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x06
PDOMapping=0

[1802sub1]
ParameterName=COB-ID used by PDO
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=$NODEID+0x380
PDOMapping=0

[1802sub2]
ParameterName=Transmission type
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=254
PDOMapping=0

[1802sub3]
ParameterName=Inhibit time
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0

[1802sub5]
ParameterName=Event timer
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0

[1802sub6]
ParameterName=SYNC start value
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[1A02]
ParameterName=TPDO3 mapping parameter
ObjectType=0x9
;StorageLocation=PERSIST_COMM
SubNumber=0x3

[1A02sub0]
ParameterName=Number of mapped objects
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=2
PDOMapping=0

[1A02sub1]
ParameterName=Application object 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0x200C0120
PDOMapping=0

[1A02sub2]
ParameterName=Application object 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0x200D0110
PDOMapping=0

[1803]
ParameterName=TPDO4 communication parameter
ObjectType=0x9
;StorageLocation=PERSIST_COMM
SubNumber=0x6

[1803sub0]
ParameterName=Highest sub-index supported
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x06
PDOMapping=0

[1803sub1]
ParameterName=COB-ID used by PDO
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=$NODEID+0x480
PDOMapping=0

[1803sub2]
ParameterName=Transmission type
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=254
PDOMapping=0

[1803sub3]
ParameterName=Inhibit time
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0

[1803sub5]
ParameterName=Event timer
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=50
PDOMapping=0

[1803sub6]
ParameterName=SYNC start value
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[1A03]
ParameterName=TPDO4 mapping parameter
ObjectType=0x9
;StorageLocation=PERSIST_COMM
SubNumber=0x4

[1A03sub0]
ParameterName=Number of mapped objects
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=3
PDOMapping=0

[1A03sub1]
ParameterName=Application object 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0x24000110
PDOMapping=0

[1A03sub2]
ParameterName=Application object 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0x24000210
PDOMapping=0

[1A03sub3]
ParameterName=Application object 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0x26010120
PDOMapping=0

[ManufacturerObjects]
SupportedObjects=132
1=0x2000
2=0x2001
3=0x2002
4=0x2003
5=0x2004
6=0x2005
7=0x2006
8=0x2007
9=0x2008
10=0x2009
11=0x200A
12=0x200B
13=0x200C
14=0x200D
15=0x200E
16=0x2010
17=0x2011
18=0x2012
19=0x2013
20=0x2014
21=0x2015
22=0x2016
23=0x2020
24=0x2021
25=0x2022
26=0x2023
27=0x2024
28=0x2025
29=0x2026
30=0x2027
31=0x2030
32=0x2031
33=0x2032
34=0x2040
35=0x2041
36=0x2042
37=0x2043
38=0x2044
39=0x2045
40=0x2046
41=0x2047
42=0x2048
43=0x2049
44=0x204A
45=0x204B
46=0x2100
47=0x2101
48=0x2102
49=0x2103
50=0x2104
51=0x2105
52=0x2106
53=0x2107
54=0x2108
55=0x2109
56=0x210A
57=0x2200
58=0x2201
59=0x2202
60=0x2203
61=0x2204
62=0x2205
63=0x2210
64=0x2211
65=0x2212
66=0x2220
67=0x2221
68=0x2300
69=0x2301
70=0x2302
71=0x2310
72=0x2311
73=0x2320
74=0x2330
75=0x2331
76=0x2332
77=0x2333
78=0x2334
79=0x2335
80=0x2336
81=0x2340
82=0x2341
83=0x2342
84=0x2350
85=0x2351
86=0x2352
87=0x2353
88=0x2354
89=0x2400
90=0x2401
91=0x2402
92=0x2403
93=0x2500
94=0x2501
95=0x2502
96=0x2503
97=0x2504
98=0x2505
99=0x2506
100=0x2507
101=0x2508
102=0x2509
103=0x250A
104=0x2600
105=0x2601
106=0x2602
107=0x2603
108=0x2604
109=0x2605
110=0x2606
111=0x2607
112=0x2608
113=0x2609
114=0x260A
115=0x260B
116=0x260C
117=0x260D
118=0x260E
119=0x260F
120=0x2610
121=0x2700
122=0x2701
123=0x2702
124=0x2703
125=0x2704
126=0x2705
127=0x2F00
128=0x2F01
129=0x2F02
130=0x2F03
131=0x2F04
132=0x2F05

[2000]
ParameterName=motor_target_position
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2000sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2000sub1]
ParameterName=motor_target_position 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=0
PDOMapping=1

[2000sub2]
ParameterName=motor_target_position 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=0
PDOMapping=1

[2000sub3]
ParameterName=motor_target_position 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=0
PDOMapping=1

[2000sub4]
ParameterName=motor_target_position 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=0
PDOMapping=1

[2001]
ParameterName=motor_actual_position
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2001sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2001sub1]
ParameterName=motor_actual_position 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1

[2001sub2]
ParameterName=motor_actual_position 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1

[2001sub3]
ParameterName=motor_actual_position 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1

[2001sub4]
ParameterName=motor_actual_position 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1

[2002]
ParameterName=motor_speed
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2002sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2002sub1]
ParameterName=motor_speed 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=15000
PDOMapping=1

[2002sub2]
ParameterName=motor_speed 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=15000
PDOMapping=1

[2002sub3]
ParameterName=motor_speed 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=15000
PDOMapping=1

[2002sub4]
ParameterName=motor_speed 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=15000
PDOMapping=1

[2003]
ParameterName=motor_command_word
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=1

[2004]
ParameterName=motor_status_word
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2004sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2004sub1]
ParameterName=motor_status_word 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=1

[2004sub2]
ParameterName=motor_status_word 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=1

[2004sub3]
ParameterName=motor_status_word 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=1

[2004sub4]
ParameterName=motor_status_word 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=1

[2005]
ParameterName=motor_enable
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2005sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2005sub1]
ParameterName=motor_enable 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=1

[2005sub2]
ParameterName=motor_enable 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=1

[2005sub3]
ParameterName=motor_enable 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=1

[2005sub4]
ParameterName=motor_enable 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=1

[2006]
ParameterName=motor_acceleration
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2006sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2006sub1]
ParameterName=motor_acceleration 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=100000
PDOMapping=0

[2006sub2]
ParameterName=motor_acceleration 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=100000
PDOMapping=0

[2006sub3]
ParameterName=motor_acceleration 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=100000
PDOMapping=0

[2006sub4]
ParameterName=motor_acceleration 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=100000
PDOMapping=0

[2007]
ParameterName=motor_is_absolute
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2007sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2007sub1]
ParameterName=motor_is_absolute 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=1

[2007sub2]
ParameterName=motor_is_absolute 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=1

[2007sub3]
ParameterName=motor_is_absolute 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=1

[2007sub4]
ParameterName=motor_is_absolute 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=1

[2008]
ParameterName=motor_min_position
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2008sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2008sub1]
ParameterName=motor_min_position 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=-2147483648
PDOMapping=0

[2008sub2]
ParameterName=motor_min_position 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=-2147483648
PDOMapping=0

[2008sub3]
ParameterName=motor_min_position 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=-2147483648
PDOMapping=0

[2008sub4]
ParameterName=motor_min_position 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=-2147483648
PDOMapping=0

[2009]
ParameterName=motor_max_position
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2009sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2009sub1]
ParameterName=motor_max_position 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=2147483647
PDOMapping=0

[2009sub2]
ParameterName=motor_max_position 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=2147483647
PDOMapping=0

[2009sub3]
ParameterName=motor_max_position 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=2147483647
PDOMapping=0

[2009sub4]
ParameterName=motor_max_position 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=2147483647
PDOMapping=0

[200A]
ParameterName=motor_jerk
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[200Asub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[200Asub1]
ParameterName=motor_jerk 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0
PDOMapping=0

[200Asub2]
ParameterName=motor_jerk 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0
PDOMapping=0

[200Asub3]
ParameterName=motor_jerk 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0
PDOMapping=0

[200Asub4]
ParameterName=motor_jerk 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0
PDOMapping=0

[200B]
ParameterName=motor_is_forever
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[200Bsub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[200Bsub1]
ParameterName=motor_is_forever 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[200Bsub2]
ParameterName=motor_is_forever 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[200Bsub3]
ParameterName=motor_is_forever 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[200Bsub4]
ParameterName=motor_is_forever 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[200C]
ParameterName=motor_sync_position
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[200Csub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[200Csub1]
ParameterName=motor_sync_position 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=0

[200Csub2]
ParameterName=motor_sync_position 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=0

[200Csub3]
ParameterName=motor_sync_position 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=0

[200Csub4]
ParameterName=motor_sync_position 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=0

[200D]
ParameterName=motor_sync_count
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[200Dsub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[200Dsub1]
ParameterName=motor_sync_count 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=0

[200Dsub2]
ParameterName=motor_sync_count 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=0

[200Dsub3]
ParameterName=motor_sync_count 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=0

[200Dsub4]
ParameterName=motor_sync_count 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=0

[200E]
ParameterName=motor_sync_latch_enable
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[200Esub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[200Esub1]
ParameterName=motor_sync_latch_enable 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[200Esub2]
ParameterName=motor_sync_latch_enable 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[200Esub3]
ParameterName=motor_sync_latch_enable 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[200Esub4]
ParameterName=motor_sync_latch_enable 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2010]
ParameterName=homing_command
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2010sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2010sub1]
ParameterName=homing_command 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=1

[2010sub2]
ParameterName=homing_command 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=1

[2010sub3]
ParameterName=homing_command 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=1

[2010sub4]
ParameterName=homing_command 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=1

[2011]
ParameterName=homing_speed
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2011sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2011sub1]
ParameterName=homing_speed 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=15000
PDOMapping=0

[2011sub2]
ParameterName=homing_speed 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=15000
PDOMapping=0

[2011sub3]
ParameterName=homing_speed 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=15000
PDOMapping=0

[2011sub4]
ParameterName=homing_speed 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=15000
PDOMapping=0

[2012]
ParameterName=homing_direction
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2012sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2012sub1]
ParameterName=homing_direction 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0002
AccessType=rw
DefaultValue=1
PDOMapping=0

[2012sub2]
ParameterName=homing_direction 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0002
AccessType=rw
DefaultValue=1
PDOMapping=0

[2012sub3]
ParameterName=homing_direction 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0002
AccessType=rw
DefaultValue=1
PDOMapping=0

[2012sub4]
ParameterName=homing_direction 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0002
AccessType=rw
DefaultValue=1
PDOMapping=0

[2013]
ParameterName=homing_timeout
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2013sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2013sub1]
ParameterName=homing_timeout 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=20000
PDOMapping=0

[2013sub2]
ParameterName=homing_timeout 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=20000
PDOMapping=0

[2013sub3]
ParameterName=homing_timeout 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=20000
PDOMapping=0

[2013sub4]
ParameterName=homing_timeout 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=20000
PDOMapping=0

[2014]
ParameterName=homing_endstop_release
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2014sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2014sub1]
ParameterName=homing_endstop_release 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=3000
PDOMapping=0

[2014sub2]
ParameterName=homing_endstop_release 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=3000
PDOMapping=0

[2014sub3]
ParameterName=homing_endstop_release 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=3000
PDOMapping=0

[2014sub4]
ParameterName=homing_endstop_release 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=3000
PDOMapping=0

[2015]
ParameterName=homing_endstop_polarity
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2015sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2015sub1]
ParameterName=homing_endstop_polarity 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2015sub2]
ParameterName=homing_endstop_polarity 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2015sub3]
ParameterName=homing_endstop_polarity 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2015sub4]
ParameterName=homing_endstop_polarity 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2016]
ParameterName=homing_status
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2016sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2016sub1]
ParameterName=homing_status 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=1

[2016sub2]
ParameterName=homing_status 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=1

[2016sub3]
ParameterName=homing_status 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=1

[2016sub4]
ParameterName=homing_status 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=1

[2020]
ParameterName=tmc_microsteps
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2020sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2020sub1]
ParameterName=tmc_microsteps 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=16
PDOMapping=0

[2020sub2]
ParameterName=tmc_microsteps 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=16
PDOMapping=0

[2020sub3]
ParameterName=tmc_microsteps 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=16
PDOMapping=0

[2020sub4]
ParameterName=tmc_microsteps 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=16
PDOMapping=0

[2021]
ParameterName=tmc_rms_current
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2021sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2021sub1]
ParameterName=tmc_rms_current 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=700
PDOMapping=0

[2021sub2]
ParameterName=tmc_rms_current 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=700
PDOMapping=0

[2021sub3]
ParameterName=tmc_rms_current 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=700
PDOMapping=0

[2021sub4]
ParameterName=tmc_rms_current 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=700
PDOMapping=0

[2022]
ParameterName=tmc_stallguard_threshold
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2022sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2022sub1]
ParameterName=tmc_stallguard_threshold 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=15
PDOMapping=0

[2022sub2]
ParameterName=tmc_stallguard_threshold 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=15
PDOMapping=0

[2022sub3]
ParameterName=tmc_stallguard_threshold 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=15
PDOMapping=0

[2022sub4]
ParameterName=tmc_stallguard_threshold 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=15
PDOMapping=0

[2023]
ParameterName=tmc_coolstep_semin
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2023sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2023sub1]
ParameterName=tmc_coolstep_semin 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=5
PDOMapping=0

[2023sub2]
ParameterName=tmc_coolstep_semin 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=5
PDOMapping=0

[2023sub3]
ParameterName=tmc_coolstep_semin 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=5
PDOMapping=0

[2023sub4]
ParameterName=tmc_coolstep_semin 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=5
PDOMapping=0

[2024]
ParameterName=tmc_coolstep_semax
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2024sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2024sub1]
ParameterName=tmc_coolstep_semax 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=2
PDOMapping=0

[2024sub2]
ParameterName=tmc_coolstep_semax 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=2
PDOMapping=0

[2024sub3]
ParameterName=tmc_coolstep_semax 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=2
PDOMapping=0

[2024sub4]
ParameterName=tmc_coolstep_semax 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=2
PDOMapping=0

[2025]
ParameterName=tmc_blank_time
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2025sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2025sub1]
ParameterName=tmc_blank_time 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=24
PDOMapping=0

[2025sub2]
ParameterName=tmc_blank_time 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=24
PDOMapping=0

[2025sub3]
ParameterName=tmc_blank_time 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=24
PDOMapping=0

[2025sub4]
ParameterName=tmc_blank_time 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=24
PDOMapping=0

[2026]
ParameterName=tmc_toff
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2026sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2026sub1]
ParameterName=tmc_toff 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=4
PDOMapping=0

[2026sub2]
ParameterName=tmc_toff 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=4
PDOMapping=0

[2026sub3]
ParameterName=tmc_toff 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=4
PDOMapping=0

[2026sub4]
ParameterName=tmc_toff 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=4
PDOMapping=0

[2027]
ParameterName=tmc_stall_count
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2027sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2027sub1]
ParameterName=tmc_stall_count 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=0

[2027sub2]
ParameterName=tmc_stall_count 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=0

[2027sub3]
ParameterName=tmc_stall_count 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=0

[2027sub4]
ParameterName=tmc_stall_count 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=0

[2030]
ParameterName=hardlimit_command
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2030sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2030sub1]
ParameterName=hardlimit_command 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2030sub2]
ParameterName=hardlimit_command 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2030sub3]
ParameterName=hardlimit_command 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2030sub4]
ParameterName=hardlimit_command 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2031]
ParameterName=hardlimit_enabled
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2031sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2031sub1]
ParameterName=hardlimit_enabled 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2031sub2]
ParameterName=hardlimit_enabled 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2031sub3]
ParameterName=hardlimit_enabled 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2031sub4]
ParameterName=hardlimit_enabled 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2032]
ParameterName=hardlimit_polarity
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2032sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2032sub1]
ParameterName=hardlimit_polarity 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2032sub2]
ParameterName=hardlimit_polarity 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2032sub3]
ParameterName=hardlimit_polarity 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2032sub4]
ParameterName=hardlimit_polarity 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2040]
ParameterName=axis_measured_steps
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2040sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2040sub1]
ParameterName=axis_measured_steps 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=0

[2040sub2]
ParameterName=axis_measured_steps 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=0

[2040sub3]
ParameterName=axis_measured_steps 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=0

[2040sub4]
ParameterName=axis_measured_steps 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=0

[2041]
ParameterName=axis_position_error_steps
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2041sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2041sub1]
ParameterName=axis_position_error_steps 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=0

[2041sub2]
ParameterName=axis_position_error_steps 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=0

[2041sub3]
ParameterName=axis_position_error_steps 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=0

[2041sub4]
ParameterName=axis_position_error_steps 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=0

[2042]
ParameterName=axis_mode
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2042sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2042sub1]
ParameterName=axis_mode 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2042sub2]
ParameterName=axis_mode 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2042sub3]
ParameterName=axis_mode 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2042sub4]
ParameterName=axis_mode 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2043]
ParameterName=axis_health
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2043sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2043sub1]
ParameterName=axis_health 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=0

[2043sub2]
ParameterName=axis_health 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=0

[2043sub3]
ParameterName=axis_health 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=0

[2043sub4]
ParameterName=axis_health 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=0

[2044]
ParameterName=axis_fault
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2044sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2044sub1]
ParameterName=axis_fault 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=0

[2044sub2]
ParameterName=axis_fault 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=0

[2044sub3]
ParameterName=axis_fault 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=0

[2044sub4]
ParameterName=axis_fault 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=0

[2045]
ParameterName=axis_reset
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2045sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2045sub1]
ParameterName=axis_reset 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2045sub2]
ParameterName=axis_reset 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2045sub3]
ParameterName=axis_reset 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2045sub4]
ParameterName=axis_reset 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2046]
ParameterName=axis_calibrated
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2046sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2046sub1]
ParameterName=axis_calibrated 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=0

[2046sub2]
ParameterName=axis_calibrated 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=0

[2046sub3]
ParameterName=axis_calibrated 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=0

[2046sub4]
ParameterName=axis_calibrated 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=0

[2047]
ParameterName=axis_referenced
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2047sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2047sub1]
ParameterName=axis_referenced 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=0

[2047sub2]
ParameterName=axis_referenced 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=0

[2047sub3]
ParameterName=axis_referenced 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=0

[2047sub4]
ParameterName=axis_referenced 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=0

[2048]
ParameterName=axis_calibrate
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2048sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2048sub1]
ParameterName=axis_calibrate 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2048sub2]
ParameterName=axis_calibrate 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2048sub3]
ParameterName=axis_calibrate 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2048sub4]
ParameterName=axis_calibrate 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2049]
ParameterName=axis_counts_per_step_q16
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2049sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2049sub1]
ParameterName=axis_counts_per_step_q16 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=0
PDOMapping=0

[2049sub2]
ParameterName=axis_counts_per_step_q16 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=0
PDOMapping=0

[2049sub3]
ParameterName=axis_counts_per_step_q16 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=0
PDOMapping=0

[2049sub4]
ParameterName=axis_counts_per_step_q16 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=0
PDOMapping=0

[204A]
ParameterName=axis_backlash_steps
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[204Asub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[204Asub1]
ParameterName=axis_backlash_steps 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=0
PDOMapping=0

[204Asub2]
ParameterName=axis_backlash_steps 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=0
PDOMapping=0

[204Asub3]
ParameterName=axis_backlash_steps 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=0
PDOMapping=0

[204Asub4]
ParameterName=axis_backlash_steps 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=0
PDOMapping=0

[204B]
ParameterName=axis_raw_counts
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[204Bsub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[204Bsub1]
ParameterName=axis_raw_counts 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=0

[204Bsub2]
ParameterName=axis_raw_counts 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=0

[204Bsub3]
ParameterName=axis_raw_counts 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=0

[204Bsub4]
ParameterName=axis_raw_counts 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=0

[2100]
ParameterName=laser_pwm_value
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2100sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2100sub1]
ParameterName=laser_pwm_value 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=1

[2100sub2]
ParameterName=laser_pwm_value 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=1

[2100sub3]
ParameterName=laser_pwm_value 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=1

[2100sub4]
ParameterName=laser_pwm_value 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=1

[2101]
ParameterName=laser_max_value
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2101sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2101sub1]
ParameterName=laser_max_value 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=1023
PDOMapping=0

[2101sub2]
ParameterName=laser_max_value 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=1023
PDOMapping=0

[2101sub3]
ParameterName=laser_max_value 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=1023
PDOMapping=0

[2101sub4]
ParameterName=laser_max_value 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=1023
PDOMapping=0

[2102]
ParameterName=laser_pwm_frequency
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2102sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2102sub1]
ParameterName=laser_pwm_frequency 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=5000
PDOMapping=0

[2102sub2]
ParameterName=laser_pwm_frequency 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=5000
PDOMapping=0

[2102sub3]
ParameterName=laser_pwm_frequency 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=5000
PDOMapping=0

[2102sub4]
ParameterName=laser_pwm_frequency 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=5000
PDOMapping=0

[2103]
ParameterName=laser_pwm_resolution
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2103sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2103sub1]
ParameterName=laser_pwm_resolution 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=10
PDOMapping=0

[2103sub2]
ParameterName=laser_pwm_resolution 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=10
PDOMapping=0

[2103sub3]
ParameterName=laser_pwm_resolution 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=10
PDOMapping=0

[2103sub4]
ParameterName=laser_pwm_resolution 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=10
PDOMapping=0

[2104]
ParameterName=laser_despeckle_period
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2104sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2104sub1]
ParameterName=laser_despeckle_period 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0
PDOMapping=0

[2104sub2]
ParameterName=laser_despeckle_period 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0
PDOMapping=0

[2104sub3]
ParameterName=laser_despeckle_period 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0
PDOMapping=0

[2104sub4]
ParameterName=laser_despeckle_period 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0
PDOMapping=0

[2105]
ParameterName=laser_despeckle_amplitude
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2105sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2105sub1]
ParameterName=laser_despeckle_amplitude 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0

[2105sub2]
ParameterName=laser_despeckle_amplitude 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0

[2105sub3]
ParameterName=laser_despeckle_amplitude 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0

[2105sub4]
ParameterName=laser_despeckle_amplitude 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0

[2106]
ParameterName=laser_safety_state
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=1

[2107]
ParameterName=laser_strobe_enable
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2107sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2107sub1]
ParameterName=laser_strobe_enable 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2107sub2]
ParameterName=laser_strobe_enable 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2107sub3]
ParameterName=laser_strobe_enable 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2107sub4]
ParameterName=laser_strobe_enable 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2108]
ParameterName=laser_strobe_delay_us
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2108sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2108sub1]
ParameterName=laser_strobe_delay_us 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0
PDOMapping=0

[2108sub2]
ParameterName=laser_strobe_delay_us 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0
PDOMapping=0

[2108sub3]
ParameterName=laser_strobe_delay_us 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0
PDOMapping=0

[2108sub4]
ParameterName=laser_strobe_delay_us 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0
PDOMapping=0

[2109]
ParameterName=laser_strobe_width_us
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2109sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2109sub1]
ParameterName=laser_strobe_width_us 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=20
PDOMapping=0

[2109sub2]
ParameterName=laser_strobe_width_us 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=20
PDOMapping=0

[2109sub3]
ParameterName=laser_strobe_width_us 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=20
PDOMapping=0

[2109sub4]
ParameterName=laser_strobe_width_us 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=20
PDOMapping=0

[210A]
ParameterName=laser_strobe_count
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[210Asub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[210Asub1]
ParameterName=laser_strobe_count 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=0

[210Asub2]
ParameterName=laser_strobe_count 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=0

[210Asub3]
ParameterName=laser_strobe_count 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=0

[210Asub4]
ParameterName=laser_strobe_count 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=0

[2200]
ParameterName=led_array_mode
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=1

[2201]
ParameterName=led_brightness
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=128
PDOMapping=1

[2202]
ParameterName=led_uniform_colour
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=16777215
PDOMapping=1

[2203]
ParameterName=led_pixel_count
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=64
PDOMapping=0

[2204]
ParameterName=led_layout_width
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=8
PDOMapping=0

[2205]
ParameterName=led_layout_height
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=8
PDOMapping=0

[2210]
ParameterName=led_pixel_data
ObjectType=0x7
;StorageLocation=RAM
DataType=0x000F
AccessType=rw
DefaultValue=0
PDOMapping=0

[2211]
ParameterName=led_single_pixel
ObjectType=0x7
;StorageLocation=RAM
DataType=0x000F
AccessType=rw
DefaultValue=0
PDOMapping=0

[2212]
ParameterName=led_shape
ObjectType=0x7
;StorageLocation=RAM
DataType=0x000F
AccessType=rw
DefaultValue=0
PDOMapping=0

[2220]
ParameterName=led_pattern_id
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=1

[2221]
ParameterName=led_pattern_speed
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=50
PDOMapping=0

[2300]
ParameterName=digital_input_state
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x9

[2300sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x08
PDOMapping=0

[2300sub1]
ParameterName=digital_input_state 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=1

[2300sub2]
ParameterName=digital_input_state 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=1

[2300sub3]
ParameterName=digital_input_state 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=1

[2300sub4]
ParameterName=digital_input_state 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=1

[2300sub5]
ParameterName=digital_input_state 5
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=1

[2300sub6]
ParameterName=digital_input_state 6
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=1

[2300sub7]
ParameterName=digital_input_state 7
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=1

[2300sub8]
ParameterName=digital_input_state 8
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=1

[2301]
ParameterName=digital_output_command
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x9

[2301sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x08
PDOMapping=0

[2301sub1]
ParameterName=digital_output_command 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=1

[2301sub2]
ParameterName=digital_output_command 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=1

[2301sub3]
ParameterName=digital_output_command 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=1

[2301sub4]
ParameterName=digital_output_command 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=1

[2301sub5]
ParameterName=digital_output_command 5
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=1

[2301sub6]
ParameterName=digital_output_command 6
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=1

[2301sub7]
ParameterName=digital_output_command 7
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=1

[2301sub8]
ParameterName=digital_output_command 8
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=1

[2302]
ParameterName=digital_input_change_mask
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=1

[2310]
ParameterName=analog_input_value
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x9

[2310sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x08
PDOMapping=0

[2310sub1]
ParameterName=analog_input_value 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[2310sub2]
ParameterName=analog_input_value 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[2310sub3]
ParameterName=analog_input_value 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[2310sub4]
ParameterName=analog_input_value 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[2310sub5]
ParameterName=analog_input_value 5
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[2310sub6]
ParameterName=analog_input_value 6
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[2310sub7]
ParameterName=analog_input_value 7
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[2310sub8]
ParameterName=analog_input_value 8
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[2311]
ParameterName=analog_input_filtered
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x9

[2311sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x08
PDOMapping=0

[2311sub1]
ParameterName=analog_input_filtered 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=0

[2311sub2]
ParameterName=analog_input_filtered 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=0

[2311sub3]
ParameterName=analog_input_filtered 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=0

[2311sub4]
ParameterName=analog_input_filtered 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=0

[2311sub5]
ParameterName=analog_input_filtered 5
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=0

[2311sub6]
ParameterName=analog_input_filtered 6
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=0

[2311sub7]
ParameterName=analog_input_filtered 7
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=0

[2311sub8]
ParameterName=analog_input_filtered 8
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=0

[2320]
ParameterName=dac_output_value
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2320sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2320sub1]
ParameterName=dac_output_value 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0

[2320sub2]
ParameterName=dac_output_value 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0

[2320sub3]
ParameterName=dac_output_value 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0

[2320sub4]
ParameterName=dac_output_value 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0

[2330]
ParameterName=collision_reference
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=0
PDOMapping=0

[2331]
ParameterName=collision_threshold
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=150
PDOMapping=0

[2332]
ParameterName=collision_sensitivity
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=4
PDOMapping=0

[2333]
ParameterName=collision_command
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2334]
ParameterName=collision_mean
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=0

[2335]
ParameterName=collision_mode
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2336]
ParameterName=collision_sigma
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=0

[2340]
ParameterName=encoder_position
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2340sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2340sub1]
ParameterName=encoder_position 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1

[2340sub2]
ParameterName=encoder_position 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1

[2340sub3]
ParameterName=encoder_position 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1

[2340sub4]
ParameterName=encoder_position 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1

[2341]
ParameterName=encoder_velocity
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2341sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2341sub1]
ParameterName=encoder_velocity 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1

[2341sub2]
ParameterName=encoder_velocity 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1

[2341sub3]
ParameterName=encoder_velocity 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1

[2341sub4]
ParameterName=encoder_velocity 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1

[2342]
ParameterName=encoder_zero_offset
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2342sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2342sub1]
ParameterName=encoder_zero_offset 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=0
PDOMapping=0

[2342sub2]
ParameterName=encoder_zero_offset 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=0
PDOMapping=0

[2342sub3]
ParameterName=encoder_zero_offset 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=0
PDOMapping=0

[2342sub4]
ParameterName=encoder_zero_offset 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=0
PDOMapping=0

[2350]
ParameterName=i2c_command
ObjectType=0x7
;StorageLocation=RAM
DataType=0x000F
AccessType=rw
DefaultValue=0
PDOMapping=0

[2351]
ParameterName=i2c_trigger
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2352]
ParameterName=i2c_status
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=0

[2353]
ParameterName=i2c_response
ObjectType=0x7
;StorageLocation=RAM
DataType=0x000F
AccessType=ro
DefaultValue=0
PDOMapping=0

[2354]
ParameterName=i2c_resp_len
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=0

[2400]
ParameterName=joystick_axis
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x5

[2400sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x04
PDOMapping=0

[2400sub1]
ParameterName=joystick_axis 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0003
AccessType=ro
DefaultValue=0
PDOMapping=1

[2400sub2]
ParameterName=joystick_axis 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0003
AccessType=ro
DefaultValue=0
PDOMapping=1

[2400sub3]
ParameterName=joystick_axis 3
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0003
AccessType=ro
DefaultValue=0
PDOMapping=1

[2400sub4]
ParameterName=joystick_axis 4
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0003
AccessType=ro
DefaultValue=0
PDOMapping=1

[2401]
ParameterName=joystick_buttons
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=ro
DefaultValue=0
PDOMapping=1

[2402]
ParameterName=joystick_speed_multiplier
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=2
PDOMapping=0

[2403]
ParameterName=joystick_deadzone
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=100
PDOMapping=0

[2500]
ParameterName=firmware_version_string
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0009
AccessType=ro
DefaultValue=v0.0.0
PDOMapping=0

[2501]
ParameterName=board_name
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0009
AccessType=ro
DefaultValue=unknown
PDOMapping=0

[2502]
ParameterName=enabled_modules_bitmask
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0
PDOMapping=0

[2503]
ParameterName=uptime_seconds
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=0

[2504]
ParameterName=free_heap_bytes
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=0

[2505]
ParameterName=can_error_counter
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=0

[2506]
ParameterName=cpu_temperature
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0003
AccessType=ro
DefaultValue=0
PDOMapping=0

[2507]
ParameterName=reboot_command
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=wo
DefaultValue=0
PDOMapping=0

[2508]
ParameterName=build_timestamp
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0009
AccessType=ro
DefaultValue=
PDOMapping=0

[2509]
ParameterName=mac_address
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0009
AccessType=ro
DefaultValue=
PDOMapping=0

[250A]
ParameterName=commanded_node_id
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=wo
DefaultValue=0
PDOMapping=0

[2600]
ParameterName=galvo_target_position
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x3

[2600sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x02
PDOMapping=0

[2600sub1]
ParameterName=galvo_target_position 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=0
PDOMapping=1

[2600sub2]
ParameterName=galvo_target_position 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=0
PDOMapping=1

[2601]
ParameterName=galvo_actual_position
ObjectType=0x8
;StorageLocation=RAM
SubNumber=0x3

[2601sub0]
ParameterName=Number of entries
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0x02
PDOMapping=0

[2601sub1]
ParameterName=galvo_actual_position 1
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1

[2601sub2]
ParameterName=galvo_actual_position 2
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1

[2602]
ParameterName=galvo_command_word
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=1

[2603]
ParameterName=galvo_status_word
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=1

[2604]
ParameterName=galvo_scan_speed
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=1000
PDOMapping=0

[2605]
ParameterName=galvo_n_steps_line
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=100
PDOMapping=0

[2606]
ParameterName=galvo_n_steps_pixel
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=100
PDOMapping=0

[2607]
ParameterName=galvo_d_steps_line
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=1
PDOMapping=0

[2608]
ParameterName=galvo_d_steps_pixel
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0006
AccessType=rw
DefaultValue=1
PDOMapping=0

[2609]
ParameterName=galvo_t_pre_us
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=100
PDOMapping=0

[260A]
ParameterName=galvo_t_post_us
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=100
PDOMapping=0

[260B]
ParameterName=galvo_x_start
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=0
PDOMapping=0

[260C]
ParameterName=galvo_y_start
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=0
PDOMapping=0

[260D]
ParameterName=galvo_x_step
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=500
PDOMapping=0

[260E]
ParameterName=galvo_y_step
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=500
PDOMapping=0

[260F]
ParameterName=galvo_camera_trigger_mode
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2610]
ParameterName=galvo_points_data
ObjectType=0x7
;StorageLocation=RAM
DataType=0x000F
AccessType=wo
DefaultValue=0
PDOMapping=0

[2700]
ParameterName=pid_setpoint
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=rw
DefaultValue=0
PDOMapping=1

[2701]
ParameterName=pid_actual_value
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0004
AccessType=ro
DefaultValue=0
PDOMapping=1

[2702]
ParameterName=pid_kp
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=1000
PDOMapping=0

[2703]
ParameterName=pid_ki
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0
PDOMapping=0

[2704]
ParameterName=pid_kd
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0
PDOMapping=0

[2705]
ParameterName=pid_enable
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=rw
DefaultValue=0
PDOMapping=0

[2F00]
ParameterName=ota_firmware_data
ObjectType=0x7
;StorageLocation=RAM
DataType=0x000F
AccessType=wo
DefaultValue=0
PDOMapping=0

[2F01]
ParameterName=ota_firmware_size
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0
PDOMapping=0

[2F02]
ParameterName=ota_firmware_crc32
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=rw
DefaultValue=0
PDOMapping=0

[2F03]
ParameterName=ota_status
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=1

[2F04]
ParameterName=ota_bytes_received
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0007
AccessType=ro
DefaultValue=0
PDOMapping=0

[2F05]
ParameterName=ota_error_code
ObjectType=0x7
;StorageLocation=RAM
DataType=0x0005
AccessType=ro
DefaultValue=0
PDOMapping=0
